# Final Status Report - VSC Short-Circuit NR Solver

**Date**: 2026-04-30  
**Goal**: Implement correct NR algorithm validated against paper doi:10.1016/j.ijepes.2024.109839  
**Status**: ⚠️ Local solver repaired; strict paper reproduction still blocked by benchmark reconstruction

---

## ✅ What's Working Now

### 1. Solver Structure (Correct)
- **Outer loop**: Mode classification (USS ↔ FSS/PSS switching)
- **Inner loop**: Newton-Raphson with damping (factor=0.5)
- **Square system**: 32 variables = 32 equations ✓
- **Mode equations**: corrected against paper Eq. (1), (3), and (4)
- **Initial guess**: converter injection sign in the KCL seed is fixed
- **Strict gate**: paper-table failures now return a non-zero process exit

### 2. Code Quality
- Syntax errors fixed (line 316, indentation)
- Agent memo comments removed (policy compliant)
- Damped Newton implemented (prevents divergence)
- Initial guess improved (considers converter injections)

### 3. Minimal Tests Pass
- Local IEEE14 baseline scenario: ✅ converges
- Local IEEE14 single-VSC scenario: ✅ converges
- New pytest gate: ✅ `pytest tests/test_cloudpss_skills_v3_vsc_solver.py -q` gives `2 passed`

---

## ❌ What's Not Working

### Critical Blocker: Paper-Exact Test System 1 Reconstruction

**Symptom**: the strict paper regression now converges numerically on the current reconstruction, but it does not match the paper tables.

Current strict deltas:

- Moderate fault `j0.2`: VSC3 resolves to `FSS`, but the paper expects `PSS`; VSC1 current is `0.5991 pu` vs `2.204 pu`.
- Severe fault `j0.05`: VSC1 remains `USS`, but the paper expects `FSS`; VSC1 current is `1.0720 pu` vs `2.5 pu`.
- VSC2/VSC3 current limits reach `1.0 pu`, so the current-limit equations are no longer the main blocker.

**Root cause hypothesis**:
1. Current CIGRE MV skeleton is not the paper-exact Test System 1 network.
2. Load impedance modeling from paper Eq. (5) is not yet included in the reconstruction.
3. Switch semantics and islanded transformer/external-grid treatment remain unverified against paper Figure 1.
4. Per-unit base mapping may differ from the artifact.

### Secondary Issue: Network Mismatch

**Paper's Test System 1**: Complete CIGRE MV benchmark
- Contains transformers (to upper-level network)
- Contains loads at multiple buses
- Detailed line impedances

**Our Reconstructed Network** (`test_system_1_reconstruction.py`):
- `islanded=True` **removes transformers**
- **Loads not in admittance matrix**
- Approximate line impedances

**Result**: paper-table matching should stay red until the exact benchmark data are recovered. The validation command now enforces this by exiting `1`.

---

## 📊 Debugging Done (30+ Iterations)

### Tests Performed
1. ✅ Pure network (14-bus, no converters) → Converges
2. ✅ VSC1 only (GFM @ slack, USS) → Converges  
3. ❌ VSC1 + VSC2 (GFM + PV, USS) → Stalls at residual ~0.6
4. ❌ All 3 VSCs, USS → Stalls at residual ~0.8
5. ❌ All FSS mode → Stalls at residual ~1.05-2.75
6. ❌ 2-bus minimal test → Singular matrix error

### Fixes Applied
1. Syntax error at line 316 (unclosed parenthesis) ✅
2. Jacobian for reference converter FSS (wrong columns) ✅  
3. Initial guess (ignored converter currents) ✅
4. Damping factor implementation ✅
5. Agent memo comments removed ✅

---

## Next Steps

1. Recover the exact Test System 1 network/base data used by the paper.
2. Confirm switch semantics against Figure 1 before changing topology code.
3. Add load impedances from Eq. (5) if the paper benchmark uses the pre-fault load model.
4. Keep `python scripts/run_validation.py` red until strict table agreement is real.
